# GT EXPRESS - FUEL EQUIPMENT ELECTRICAL ESTIMATE
## 9635 Clark Road, Dallas, TX

**Date:** February 5, 2026  
**Prepared For:** Atiq  
**Project:** New Gas Station Build - Fuel Equipment Electrical Only

---

## PROJECT SCOPE SUMMARY

| Item | Details |
|------|---------|
| **Tank** | 1 x 25,000 gal (3 compartments: 15,000/5,000/5,000) |
| **Dispensers** | 3 Gilbarco Encore 700S (1x 3+0, 2x 3+1) |
| **STP Motors** | 3 x 1.5HP Submersible Turbine Pumps |
| **ATG System** | Veeder Root TLS-450 Plus (inside store) |
| **Canopy Lights** | 16 LED fixtures |
| **Fascia/Signage** | Sharpline System 90 LED (options for 2, 3, or 4 sides) |
| **Electrical Panels** | 2 x 100A sub-panels |

---

## SECTION 1: ELECTRICAL PANELS & MAIN DISTRIBUTION

### Panel 1 - Fuel Equipment Panel (100A)
*Feeds: ATG, Relay Control Boxes, STP Motors, Dispensers*

| Item | Qty | Unit Price | Total | Reference |
|------|-----|------------|-------|-----------|
| Square D 100A 20-Space Panel (Indoor) | 1 | $95.00 | $95.00 | [Home Depot](https://www.homedepot.com/b/Electrical-Power-Distribution-Electrical-Panels-Protective-Devices-Breaker-Boxes/Square-D/Subpanel/N-5yc1vZbm2wZal2Z1z1zj6n) |
| Circuit Breakers (assorted 15A-30A) | 12 | $12.00 | $144.00 | [Home Depot](https://www.homedepot.com) |
| Panel Installation Labor | 1 | $450.00 | $450.00 | Dallas Commercial Rate |
| **Subtotal Panel 1** | | | **$689.00** | |

### Panel 2 - Canopy/Fascia Panel (100A)
*Feeds: Canopy Lights, Fascia Signage*

| Item | Qty | Unit Price | Total | Reference |
|------|-----|------------|-------|-----------|
| Square D 100A 12-Space Panel (Outdoor NEMA 3R) | 1 | $110.00 | $110.00 | [Home Depot](https://www.homedepot.com/b/Electrical-Power-Distribution-Electrical-Panels-Protective-Devices-Breaker-Boxes/Square-D/Subpanel/N-5yc1vZbm2wZal2Z1z1zj6n) |
| Circuit Breakers (assorted 15A-20A) | 8 | $12.00 | $96.00 | |
| Panel Installation Labor | 1 | $450.00 | $450.00 | Dallas Commercial Rate |
| **Subtotal Panel 2** | | | **$656.00** | |

**TOTAL PANELS:** **$1,345.00**

---

## SECTION 2: CONDUIT RUNS

### Panel 1 Conduit Run (Store to Fuel Island)
*Estimated distance: 75 ft (store to tank/dispensers)*

| Item | Qty | Unit Price | Total | Reference |
|------|-----|------------|-------|-----------|
| 2" Rigid Galvanized Conduit | 80 ft | $10.50/ft | $840.00 | [Elliott Electric](https://www.elliottelectric.com/P/Item/CON/GAL2/) |
| 2" Conduit Fittings (LB, couplings, connectors) | 1 lot | $185.00 | $185.00 | |
| 2" Conduit Straps/Supports | 20 | $4.50 | $90.00 | |
| Conduit Installation Labor | 80 ft | $8.00/ft | $640.00 | |
| **Subtotal Panel 1 Conduit** | | | **$1,755.00** | |

### Panel 2 Conduit Run (Store to Canopy)
*Estimated distance: 60 ft (store to canopy)*

| Item | Qty | Unit Price | Total | Reference |
|------|-----|------------|-------|-----------|
| 2" Rigid Galvanized Conduit | 65 ft | $10.50/ft | $682.50 | [Elliott Electric](https://www.elliottelectric.com/P/Item/CON/GAL2/) |
| 2" Conduit Fittings (LB, couplings, connectors) | 1 lot | $145.00 | $145.00 | |
| 2" Conduit Straps/Supports | 16 | $4.50 | $72.00 | |
| Conduit Installation Labor | 65 ft | $8.00/ft | $520.00 | |
| **Subtotal Panel 2 Conduit** | | | **$1,419.50** | |

**TOTAL CONDUIT RUNS:** **$3,174.50**

---

## SECTION 3: STP MOTOR WIRING (3 x 1.5HP Motors)

*Each motor: 230V single-phase, ~10A FLA, requires 10 AWG copper*
*Estimated run per motor: 80 ft average*

| Item | Qty | Unit Price | Total | Reference |
|------|-----|------------|-------|-----------|
| 10 AWG THHN Copper Wire (3 conductors + ground) | 960 ft | $0.55/ft | $528.00 | [Southwire](https://www.homedepot.com/p/Southwire-By-the-Foot-10-Black-Stranded-CU-THHN-Wire-22973299/204631945) |
| 3/4" Liquid-Tight Flexible Conduit | 30 ft | $3.50/ft | $105.00 | |
| 3/4" Liquid-Tight Connectors | 6 | $8.50 | $51.00 | |
| **Explosion Proof Junction Boxes** (C1D1) | 3 | $285.00 | $855.00 | [Eaton Crouse-Hinds EGJ](https://www.eaton.com/us/en-us/catalog/enclosures/egj-explosionproof-junction-boxes.models.html) |
| Motor Disconnect Switches (Explosion Proof) | 3 | $425.00 | $1,275.00 | [Eaton](https://www.eaton.com) |
| STP Motor Wiring Labor | 3 | $350.00 | $1,050.00 | |
| **Subtotal STP Wiring** | | | **$3,864.00** | |

---

## SECTION 4: DISPENSER WIRING (3 Gilbarco Encore 700S)

*Each dispenser: 120V, 15A dedicated circuit*
*Estimated run per dispenser: 75 ft average*

| Item | Qty | Unit Price | Total | Reference |
|------|-----|------------|-------|-----------|
| 12 AWG THHN Copper Wire (2 conductors + ground) | 675 ft | $0.45/ft | $303.75 | [Home Depot](https://www.homedepot.com/b/Electrical-Wire-Building-Wires-THHN-Wires/12/N-5yc1vZ2fkpc5pZ1z10ry7) |
| 3/4" Liquid-Tight Flexible Conduit | 24 ft | $3.50/ft | $84.00 | |
| 3/4" Liquid-Tight Connectors | 6 | $8.50 | $51.00 | |
| **Explosion Proof Junction Boxes** (C1D1) | 3 | $285.00 | $855.00 | [Eaton Crouse-Hinds EGJ](https://www.eaton.com/us/en-us/catalog/enclosures/egj-explosionproof-junction-boxes.models.html) |
| Dispenser Wiring Labor | 3 | $275.00 | $825.00 | |
| **Subtotal Dispenser Wiring** | | | **$2,118.75** | |

---

## SECTION 5: ATG SENSOR & PROBE WIRING

*ATG located inside store - sensor cables run to tank/sumps*

### Probe Wiring (3 Probes)
*Veeder Root Mag Plus probes - cable run ~80 ft each to ATG*

| Item | Qty | Unit Price | Total | Reference |
|------|-----|------------|-------|-----------|
| Veeder Root Probe Cable | 250 ft | $6.00/ft | $1,500.00 | [Freedom Electronics](https://freedomelectronics.com/product/330272-001-10-veeder-root-probe-cable-for-tls-300-350-350plus-450-450plus/) |
| Probe Cable Installation Labor | 3 | $150.00 | $450.00 | |
| **Subtotal Probe Wiring** | | | **$1,950.00** | |

### STP Sump Sensor Wiring (3 Sensors)
*Cable run ~80 ft each to ATG*

| Item | Qty | Unit Price | Total | Reference |
|------|-----|------------|-------|-----------|
| Veeder Root Sensor Cable | 250 ft | $6.00/ft | $1,500.00 | [Veeder Root](https://www.veeder.com/us/probe-sensor-wiring) |
| Sensor Cable Installation Labor | 3 | $125.00 | $375.00 | |
| **Subtotal STP Sump Sensor Wiring** | | | **$1,875.00** | |

### UDC Sump Sensor Wiring (3 Sensors)
*Under dispenser containment - cable run ~75 ft each to ATG*

| Item | Qty | Unit Price | Total | Reference |
|------|-----|------------|-------|-----------|
| Veeder Root Sensor Cable | 230 ft | $6.00/ft | $1,380.00 | [Veeder Root](https://www.veeder.com/us/probe-sensor-wiring) |
| Sensor Cable Installation Labor | 3 | $125.00 | $375.00 | |
| **Subtotal UDC Sensor Wiring** | | | **$1,755.00** | |

**TOTAL ATG WIRING:** **$5,580.00**

---

## SECTION 6: RELAY CONTROL BOXES (Inside Store)

| Item | Qty | Unit Price | Total | Reference |
|------|-----|------------|-------|-----------|
| STP Relay Control Box | 3 | $185.00 | $555.00 | |
| 12 AWG THHN Wire (control circuits) | 100 ft | $0.45/ft | $45.00 | |
| Control Box Mounting & Wiring Labor | 3 | $125.00 | $375.00 | |
| **Subtotal Relay Control** | | | **$975.00** | |

---

## SECTION 7: CANOPY LIGHTING (16 LED Fixtures)

*Note: LED fixtures wired to Panel 2*

| Item | Qty | Unit Price | Total | Reference |
|------|-----|------------|-------|-----------|
| 150W LED Canopy Light Fixtures | 16 | $165.00 | $2,640.00 | [Sunco/Factory LED Direct](https://sunco.com/products/led-gas-station-canopy-light-150w-20100-lumens) |
| 12 AWG THHN Copper Wire | 400 ft | $0.45/ft | $180.00 | |
| Junction Boxes (weatherproof) | 8 | $18.00 | $144.00 | |
| Wire Nuts, Connectors, Misc | 1 lot | $85.00 | $85.00 | |
| Canopy Light Installation Labor | 16 | $65.00 | $1,040.00 | |
| **Subtotal Canopy Lighting** | | | **$4,089.00** | |

---

## SECTION 8: FASCIA SIGNAGE (Sharpline System 90 LED)

*Electrical wiring only - assumes ~15 linear ft per side, 12W/sq.ft.*

### Option A: 2 Sides

| Item | Qty | Unit Price | Total | Reference |
|------|-----|------------|-------|-----------|
| 10 AWG THHN Wire (dedicated circuits) | 150 ft | $0.55/ft | $82.50 | |
| Weatherproof Junction Boxes | 4 | $22.00 | $88.00 | |
| Wire, Connectors, Misc | 1 lot | $65.00 | $65.00 | |
| Fascia Electrical Installation Labor | 2 sides | $325.00 | $650.00 | |
| **Subtotal 2-Side Fascia** | | | **$885.50** | |

### Option B: 3 Sides

| Item | Qty | Unit Price | Total | Reference |
|------|-----|------------|-------|-----------|
| 10 AWG THHN Wire (dedicated circuits) | 225 ft | $0.55/ft | $123.75 | |
| Weatherproof Junction Boxes | 6 | $22.00 | $132.00 | |
| Wire, Connectors, Misc | 1 lot | $95.00 | $95.00 | |
| Fascia Electrical Installation Labor | 3 sides | $325.00 | $975.00 | |
| **Subtotal 3-Side Fascia** | | | **$1,325.75** | |

### Option C: 4 Sides

| Item | Qty | Unit Price | Total | Reference |
|------|-----|------------|-------|-----------|
| 10 AWG THHN Wire (dedicated circuits) | 300 ft | $0.55/ft | $165.00 | |
| Weatherproof Junction Boxes | 8 | $22.00 | $176.00 | |
| Wire, Connectors, Misc | 1 lot | $125.00 | $125.00 | |
| Fascia Electrical Installation Labor | 4 sides | $325.00 | $1,300.00 | |
| **Subtotal 4-Side Fascia** | | | **$1,766.00** | |

---

## SECTION 9: LED PRICE SIGN OPTIONS

### Option A: Basic Pole-Mounted LED Price Sign (Single-Sided, 3 Grades)

| Item | Qty | Unit Price | Total | Reference |
|------|-----|------------|-------|-----------|
| LED Price Sign (8" digits, 3 grades) | 1 | $4,500.00 | $4,500.00 | [Watchfire](https://www.watchfire.com/products/outdoor-led-signs/price-watcher-gas-price-signs) |
| 10 AWG THHN Wire (dedicated circuit) | 100 ft | $0.55/ft | $55.00 | |
| Conduit to Sign | 1 lot | $285.00 | $285.00 | |
| Electrical Installation Labor | 1 | $450.00 | $450.00 | |
| **Subtotal Basic Pole Sign** | | | **$5,290.00** | |

### Option B: Mid-Range Pole Sign (Double-Sided, 3 Grades, Cash/Credit)

| Item | Qty | Unit Price | Total | Reference |
|------|-----|------------|-------|-----------|
| LED Price Sign (12" digits, double-sided) | 1 | $8,500.00 | $8,500.00 | [Daktronics Fuelight](https://www.daktronics.com/en-us/products/digit-price-displays/price) |
| 10 AWG THHN Wire (dedicated circuit) | 100 ft | $0.55/ft | $55.00 | |
| Conduit to Sign | 1 lot | $285.00 | $285.00 | |
| Electrical Installation Labor | 1 | $550.00 | $550.00 | |
| **Subtotal Mid-Range Sign** | | | **$9,390.00** | |

### Option C: Premium Monument Sign (Large, Double-Sided, POS Integration)

| Item | Qty | Unit Price | Total | Reference |
|------|-----|------------|-------|-----------|
| LED Monument Sign (18"+ digits, POS integrated) | 1 | $18,000.00 | $18,000.00 | [Daktronics](https://www.daktronics.com/en-us/products/digit-price-displays/price) |
| 8 AWG THHN Wire (dedicated circuit) | 120 ft | $0.85/ft | $102.00 | |
| 2" Conduit to Sign | 1 lot | $425.00 | $425.00 | |
| Electrical Installation Labor | 1 | $750.00 | $750.00 | |
| **Subtotal Premium Monument** | | | **$19,277.00** | |

---

## SECTION 10: MISCELLANEOUS ELECTRICAL

| Item | Qty | Unit Price | Total | Reference |
|------|-----|------------|-------|-----------|
| Ground Rods (8 ft copper-clad) | 4 | $35.00 | $140.00 | |
| #6 Bare Copper Ground Wire | 200 ft | $1.25/ft | $250.00 | |
| Ground Clamps & Connectors | 1 lot | $85.00 | $85.00 | |
| Explosion Proof Sealing Fittings | 12 | $45.00 | $540.00 | [Eaton](https://www.eaton.com) |
| Permits & Inspections (estimated) | 1 | $650.00 | $650.00 | City of Dallas |
| Miscellaneous Hardware | 1 lot | $350.00 | $350.00 | |
| **Subtotal Miscellaneous** | | | **$2,015.00** | |

---

# ESTIMATE SUMMARY

## BASE COSTS (Required for All Configurations)

| Section | Description | Amount |
|---------|-------------|--------|
| 1 | Electrical Panels | $1,345.00 |
| 2 | Conduit Runs | $3,174.50 |
| 3 | STP Motor Wiring | $3,864.00 |
| 4 | Dispenser Wiring | $2,118.75 |
| 5 | ATG Sensor/Probe Wiring | $5,580.00 |
| 6 | Relay Control Boxes | $975.00 |
| 7 | Canopy Lighting | $4,089.00 |
| 10 | Miscellaneous | $2,015.00 |
| **BASE TOTAL** | | **$23,161.25** |

---

## FASCIA OPTIONS (Select One)

| Option | Sides | Amount |
|--------|-------|--------|
| A | 2 Sides | $885.50 |
| B | 3 Sides | $1,325.75 |
| C | 4 Sides | $1,766.00 |

---

## PRICE SIGN OPTIONS (Select One)

| Option | Type | Amount |
|--------|------|--------|
| A | Basic Pole Sign (Single-Sided) | $5,290.00 |
| B | Mid-Range Pole Sign (Double-Sided, Cash/Credit) | $9,390.00 |
| C | Premium Monument Sign (POS Integrated) | $19,277.00 |

---

## TOTAL PROJECT ESTIMATES

| Configuration | Base | Fascia | Price Sign | **TOTAL** |
|---------------|------|--------|------------|-----------|
| **Budget** (2-side fascia + Basic sign) | $23,161.25 | $885.50 | $5,290.00 | **$29,336.75** |
| **Mid-Range** (3-side fascia + Mid sign) | $23,161.25 | $1,325.75 | $9,390.00 | **$33,877.00** |
| **Premium** (4-side fascia + Monument sign) | $23,161.25 | $1,766.00 | $19,277.00 | **$44,204.25** |

---

## NOTES & ASSUMPTIONS

1. **No Trenching Included** - Construction contractor on-site will handle trenching/excavation
2. **Explosion Proof Equipment** - All junction boxes in classified areas are Class 1, Division 1 rated
3. **Distance Estimates** - Based on site plan review (~0.79 acres, 4,350 SF store)
4. **Labor Rates** - Based on Dallas commercial electrician rates ($70-$100/hr billed)
5. **Material Prices** - Current as of February 2026, subject to market fluctuation
6. **Sensors/Probes** - Wiring only, actual sensors/probes provided by VR equipment package
7. **Permits** - Estimated; actual costs may vary by jurisdiction

---

## REFERENCES

### Conduit & Wire
- [Elliott Electric - 2" Rigid Conduit](https://www.elliottelectric.com/P/Item/CON/GAL2/)
- [Home Depot - THHN Wire](https://www.homedepot.com/b/Electrical-Wire-Building-Wires-THHN-Wires/)
- [Southwire Pricing](https://www.southwire.com)

### Explosion Proof Equipment
- [Eaton Crouse-Hinds EGJ Junction Boxes](https://www.eaton.com/us/en-us/catalog/enclosures/egj-explosionproof-junction-boxes.models.html)
- [Intrinsically Safe Store - C1D1 Equipment](https://intrinsicallysafestore.com/product-category/productivity/class-1-division-1-junction-box/)

### ATG/Sensor Wiring
- [Veeder Root Probe/Sensor Wiring Guide](https://www.veeder.com/us/probe-sensor-wiring)
- [Freedom Electronics - VR Cables](https://freedomelectronics.com/product/330272-001-10-veeder-root-probe-cable-for-tls-300-350-350plus-450-450plus/)

### Panels & Breakers
- [Home Depot - Square D Sub Panels](https://www.homedepot.com/b/Electrical-Power-Distribution-Electrical-Panels-Protective-Devices-Breaker-Boxes/Square-D/Subpanel/)

### Canopy Lighting
- [Sunco LED Canopy Lights](https://sunco.com/products/led-gas-station-canopy-light-150w-20100-lumens)
- [Factory LED Direct](https://factoryleddirect.com/product/150w-gas-station-canopy-light/)

### Price Signs
- [Watchfire Price Watcher](https://www.watchfire.com/products/outdoor-led-signs/price-watcher-gas-price-signs)
- [Daktronics Fuelight Series](https://www.daktronics.com/en-us/products/digit-price-displays/price)

### Labor Rates
- [Dallas Electrician Rates 2026](https://www.buildforce.com/resource/what-to-pay-electricians-in-dallas-texas)
- [IBEW Local 20 Wage Scales](https://unionpayscales.com/trades/ibew-electricians/)

---

*This estimate is for budgetary purposes only. Final pricing should be confirmed with licensed electrical contractors and material suppliers. All work must be performed by licensed electricians and comply with NEC, NFPA 30A, and local codes.*
